# K07-X3 fresh blind set: architecture manifest (outcome-blind; official generator; 2026-11-10)

| building | seed | class | shape | size (ft) | floors | zones | AHUs | facade U | envelope C | COLD strip (T19) | MILD strip (T19) | HOT strip (T19) | smoke (120 steps, HOT strip) | est. 10 d / 30 d (min, 1 local worker) |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| building_52208 | 52208 | composite | composite | 617x437 | 2 | 40 | 5 | 1.209 | 0.702 | pittsburgh22_w0403 (3.46) | oklahoma22_w0911 (20.21) | raleigh22_w0612 (27.66) | OK, 120 steps, 0 illegal, 1236 MB, 53 s | 7 / 20 (5-8 / 16-25) |
| building_52205 | 52205 | composite | composite | 503x453 | 2 | 23 | 7 | 1.632 | 0.479 | kansascity22_w0206 (3.55) | birmingham22_w0320 (14.97) | orlando22_w1009 (26.05) | OK, 120 steps, 0 illegal, 1052 MB, 26 s | 3 / 10 (3-4 / 8-12) |
| building_52200 | 52200 | composite | composite | 618x318 | 2 | 29 | 7 | 1.16 | 1.629 | buffalo22_w1113 (1.74) | tucson22_w0313 (18.24) | neworleans22_w0911 (28.47) | OK, 120 steps, 0 illegal, 1098 MB, 51 s | 6 / 19 (5-8 / 15-24) |
| building_52207 | 52207 | composite | composite | 634x499 | 4 | 76 | 8 | 1.334 | 0.409 | seattle22_w0102 (3.46) | boston22_w0925 (17.99) | oklahoma22_w0515 (26.76) | OK, 120 steps, 0 illegal, 2363 MB, 120 s | 15 / 46 (12-18 / 36-55) |
| building_52209 | 52209 | composite | composite | 538x472 | 2 | 99 | 10 | 1.737 | 1.799 | chicago22_w0417 (3.79) | charlotte22_w1023 (15.17) | albuquerque22_w0710 (28.58) | OK, 120 steps, 0 illegal, 1192 MB, 63 s | 8 / 24 (6-10 / 19-29) |
| building_52201 | 52201 | composite | composite | 571x348 | 2 | 36 | 6 | 1.395 | 1.739 | spokane22_w1106 (3.66) | saltlake22_w0619 (21.64) | miami22_w0904 (31.31) | OK, 120 steps, 0 illegal, 985 MB, 41 s | 5 / 16 (4-6 / 12-19) |
| building_52211 | 52211 | composite | composite | 413x333 | 4 | 105 | 11 | 1.95 | 1.346 | billings22_w0206 (4.19) | portland22_w0522 (18.46) | newyork22_w0821 (25.55) | OK, 120 steps, 0 illegal, 1261 MB, 65 s | 8 / 25 (6-10 / 19-30) |
| building_52301 | 52301 | OOD | parallelogram | 674x311 | 2 | 35 | 5 | 1.397 | 0.74 | indianapolis22_w1113 (0.66) | billings22_w0828 (20.47) | boston22_w0821 (25.55) | OK, 120 steps, 0 illegal, 1034 MB, 44 s | 6 / 17 (4-7 / 13-20) |
| building_52203 | 52203 | composite | composite | 406x348 | 3 | 32 | 6 | 1.561 | 1.013 | albuquerque22_w1120 (3.40) | honolulu22_w0327 (22.74) | saltlake22_w0731 (32.74) | OK, 120 steps, 0 illegal, 1026 MB, 43 s | 5 / 16 (4-7 / 13-20) |
| building_52212 | 52212 | composite | composite | 449x451 | 3 | 38 | 4 | 1.543 | 1.3 | detroit22_w0102 (-5.97) | indianapolis22_w0515 (22.35) | tampa22_w0626 (30.21) | OK, 120 steps, 0 illegal, 1316 MB, 56 s | 7 / 21 (6-9 / 17-26) |
| building_52300 | 52300 | OOD | triangle | 519x477 | 3 | 28 | 3 | 1.674 | 1.278 | memphis22_w0102 (-0.55) | pittsburgh22_w0918 (22.33) | houston22_w0731 (31.55) | OK, 120 steps, 0 illegal, 1434 MB, 49 s | 6 / 19 (5-8 / 15-23) |
| building_52206 | 52206 | composite | composite | 608x365 | 2 | 70 | 7 | 1.251 | 0.865 | omaha22_w1016 (8.24) | sandiego22_w0508 (16.15) | honolulu22_w1120 (27.05) | OK, 120 steps, 0 illegal, 1205 MB, 64 s | 8 / 24 (6-10 / 19-30) |

**Smoke:** key `k07@RAMP=0.25,COLD_SAT=-0.8,HEAT_U_SCALE=0.875,KP=0.075,NIGHT_HEAT_DROP_K=3,MILD_SHIFT_K=0.75`, 120 steps, each building on its HOT strip, laptop stage mechanism (run_stage_laptop_k07x3.sh = run_stage_laptop_k07x2.sh with H = laptop_run_k07x3; kernel_runner_v3 KRE-v2, runner run_episode_k07_v9x.py), 2 workers, nice 19, cores 12-13, next to the authors' runs on cores 0-11. 12/12 OK.
**Run time (one local worker, per scene of that building; all 3 strips of a building cost about the same):** 10-day = r x smoke wall, r = 7.63 (range 5.98-9.28 = the two measured references: building_52007 smoke 180.7 s -> 10-day 18 min, building_52105 smoke 168.1 s -> 10-day 26 min); 30-day = 3 x 10-day.  Smoke wall depends on floor area x floors more than on zones (building_52207, 76 zones on 4 floors, is the slowest).  Whole set, one policy key, 36 scenes: about 4.3 h (10-day) and 12.9 h (30-day) of single-worker time; divide by the parallel workers.  Cross-check, zones-only model (3.05 ms per zone-step from the same references): 4.5 h (10-day).
